event_id,unit_id,start_time,end_time,type,mw_unavailable,root_cause_category,root_cause_detail,linked_asset_id
EVT-2023-02-TB-VIB,STS-U1,2023-02-14T02:00:00Z,2023-02-14T08:30:00Z,Forced,660.0,Turbine-side,Turbine vibration alarm; BRG2 high overall.,STS-U1-TB-BRG2
EVT-DRAFT-20230303-01,STS-U1,2023-03-03T06:47:00Z,2023-03-03T08:52:00Z,Partial Derate,97.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20230305-02,STS-U1,2023-03-05T11:08:00Z,2023-03-05T12:15:00Z,Partial Derate,103.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20230309-03,STS-U1,2023-03-09T06:12:00Z,2023-03-09T09:25:00Z,Partial Derate,114.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2023-03-MILLTRIP,STS-U1,2023-03-09T18:20:00Z,2023-03-09T22:15:00Z,Forced,660.0,Boiler-side,Mill trip (Mill 3); flame instability.,STS-U1-MILL-3
EVT-DRAFT-20230403-04,STS-U1,2023-04-03T17:13:00Z,2023-04-03T20:27:00Z,Partial Derate,89.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2023-05-TUBELEAK,STS-U1,2023-05-12T03:15:00Z,2023-05-12T19:00:00Z,Forced,660.0,Boiler-side,Boiler tube leak; draft swing; protective trip.,STS-U1-SH-OUT
EVT-DRAFT-20230513-05,STS-U1,2023-05-13T17:52:00Z,2023-05-13T20:05:00Z,Partial Derate,86.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20230524-06,STS-U1,2023-05-24T16:58:00Z,2023-05-24T19:04:00Z,Partial Derate,66.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2023-07-WETCOAL,STS-U1,2023-07-15T00:00:00Z,2023-09-15T00:00:00Z,Partial Derate,45.0,Fuel quality,Monsoon wet-coal reduced stable firing margin; sustained cap.,STS-U1-MILL-3
EVT-2023-09-PM1,STS-U1,2023-09-05T00:00:00Z,2023-09-12T00:00:00Z,Planned,660.0,Planned Maintenance,"Annual shutdown: SH inspection, APH wash, ID fan alignment.",STS-U1-SH-OUT
EVT-DRAFT-20230927-07,STS-U1,2023-09-27T10:43:00Z,2023-09-27T14:06:00Z,Partial Derate,75.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20231104-08,STS-U1,2023-11-04T10:38:00Z,2023-11-04T12:01:00Z,Partial Derate,114.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20231108-09,STS-U1,2023-11-08T10:49:00Z,2023-11-08T12:48:00Z,Partial Derate,78.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20231123-10,STS-U1,2023-11-23T12:05:00Z,2023-11-23T15:05:00Z,Partial Derate,135.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20231230-11,STS-U1,2023-12-30T10:15:00Z,2023-12-30T11:43:00Z,Partial Derate,126.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240106-12,STS-U1,2024-01-06T13:01:00Z,2024-01-06T16:07:00Z,Partial Derate,67.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240112-13,STS-U1,2024-01-12T08:28:00Z,2024-01-12T11:46:00Z,Partial Derate,126.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2024-02-TB-VIB,STS-U1,2024-02-23T08:10:00Z,2024-02-23T12:20:00Z,Forced,660.0,Turbine-side,Turbine vibration alarm; BRG2 high overall.,STS-U1-TB-BRG2
EVT-2024-03-CW-CONSTR,STS-U1,2024-03-17T10:00:00Z,2024-03-17T18:30:00Z,Forced,660.0,Cooling constraints,Condenser backpressure high; CW pump cavitation; trip.,STS-U1-CWP-2
EVT-DRAFT-20240408-14,STS-U1,2024-04-08T10:14:00Z,2024-04-08T13:38:00Z,Partial Derate,127.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240415-15,STS-U1,2024-04-15T09:33:00Z,2024-04-15T13:14:00Z,Partial Derate,83.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240512-16,STS-U1,2024-05-12T07:26:00Z,2024-05-12T10:28:00Z,Partial Derate,110.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240531-17,STS-U1,2024-05-31T06:00:00Z,2024-05-31T09:29:00Z,Partial Derate,75.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2024-06-AUXDRIFT,STS-U1,2024-06-01T00:00:00Z,2024-09-05T00:00:00Z,Partial Derate,60.0,Cooling constraints,CT fan degradation; sustained cap + aux drift.,STS-U1-CTF-BANK1
EVT-DRAFT-20240612-18,STS-U1,2024-06-12T15:32:00Z,2024-06-12T16:33:00Z,Partial Derate,123.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240701-19,STS-U1,2024-07-01T15:16:00Z,2024-07-01T18:36:00Z,Partial Derate,113.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2024-07-WETCOAL,STS-U1,2024-07-15T00:00:00Z,2024-09-15T00:00:00Z,Partial Derate,35.0,Fuel quality,Monsoon wet coal + draft sensitivity; conservative cap.,STS-U1-MILL-3
EVT-DRAFT-20240720-20,STS-U1,2024-07-20T10:45:00Z,2024-07-20T13:51:00Z,Partial Derate,82.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240724-21,STS-U1,2024-07-24T15:11:00Z,2024-07-24T17:51:00Z,Partial Derate,96.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240830-22,STS-U1,2024-08-30T11:14:00Z,2024-08-30T13:56:00Z,Partial Derate,62.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20240902-23,STS-U1,2024-09-02T06:00:00Z,2024-09-02T07:44:00Z,Partial Derate,69.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-2024-09-PM2,STS-U1,2024-09-05T00:00:00Z,2024-09-06T12:00:00Z,Planned,220.0,Planned Maintenance,Cooling tower fan refurbishment + condenser recovery activities.,STS-U1-CTF-BANK1
EVT-DRAFT-20241106-24,STS-U1,2024-11-06T10:18:00Z,2024-11-06T13:18:00Z,Partial Derate,112.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20241130-25,STS-U1,2024-11-30T10:45:00Z,2024-11-30T14:18:00Z,Partial Derate,105.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
EVT-DRAFT-20241219-26,STS-U1,2024-12-19T05:08:00Z,2024-12-19T08:25:00Z,Partial Derate,105.0,Boiler-side,Unstable furnace draft; ID fan hunting; damper saturation; temporary cap.,STS-U1-IDF-A
